# Analyse énergétique complète : Data Center vs Électrification vs Production Française

**Sources** : RTE Bilan Électrique 2025, RTE Bilan Prévisionnel 2025-2035, RTE SDDR 2025, Enedis Prospective 2035-2050, SDES Chiffres clés énergie 2025, PPE3, Strategie-Plan gouv (réindustrialisation), Reuters, Business France, DLA Piper

---

## 1. France — Électricité (état des lieux 2025)

| Indicateur | Valeur |
|---|---|
| **Production totale** | **547,5 TWh** |
| **Production bas-carbone** | **521,1 TWh (95,2%)** |
| **Nucléaire** | **373,0 TWh** |
| **Renouvelables** | ~148 TWh (hydraulique 62,4 + éolien + solaire 30,4 GW) |
| **Fossile** | <5 TWh |
| **Consommation brute** | **446,1 TWh** |
| **Consommation corrigée climat** | 451 TWh |
| **Export net (record historique)** | **92,3 TWh** (17% de la production) |
| **Capacité installée** | 164,5 GW |
| **Électrification du final energy** | ~30% (vs 40-45% ciblé 2035) |

**Export record** vers : Italie (26,2 TWh), Allemagne/Belgique (23,1 TWh), GB (22,6 TWh), Suisse (20,1 TWh)

---

## 2. Les Usages Électrifiables — Projection 2030 / 2035

### A. Data Centers

| Indicateur | 2025 | 2030 | 2035 |
|---|---|---|---|
| Consommation RTE-DC | ~5 TWh | 15-20 TWh | 23-32 TWh |
| % consommation totale | ~1% | 3-4% | 5-7% |
| Puissance signée RTE | 800 MW (8 DC) | — | ~18 GW (80 projets) |
| Taux d'utilisation réel | 15% du signé | — | — |

**Détails** : RTE a réservé ~18 GW pour ~80 projets. Les DC n'utilisent que 15-20% de la puissance signée. Délais de raccordement : 3-7 ans. RTE lance un "fast track" pour 5 projets prioritaires (700-2000 MW).

### B. Transport (Électrification du parc automobile)

| Indicateur | 2025 | 2030 | 2035 |
|---|---|---|---|
| Véhicules électriques en circulation | ~2 M (est. 2025) | 2-8 M | 18-25 M |
| Consommation transport léger | ~5 TWh | ~15 TWh | ~40-45 TWh |
| Consommation poids lourds | <1 TWh | ~5 TWh | ~14 TWh |
| **Transport total (électrifié)** | **~5-6 TWh** | **~15-20 TWh** | **~61 TWh** |
| % consommation totale (2035) | — | — | **~10-12%** |

**Sources** : Enedis Prospective 2035-2050 (transport : 3 TWh en 2019 → 61 TWh en 2035 scénario central), RTE Bilan prévisionnel 2025 (15 TWh transport d'ici 2030), RTE Electrification des transports (20-25 M VE/HRE 2035, 33-38 M 2050).

**Détails** : La croissance la plus forte vient de la mobilité électrique légère (31 TWh croissance 2019-2035), des utilitaires légers (+8 TWh) et des poids lourds (+14 TWh). La recharge est **flexible** : 95% du temps le VE est immobile → potentiel V2G et smart charging. Un VE parcourt 15 000-25 000 km pour devenir plus vertueux qu'un thermique (mix bas-carbone français).

### C. Industrie (Réindustrialisation + Électrification)

| Indicateur | 2022 | 2030 | 2035 |
|---|---|---|---|
| Consommation industrielle électrique | ~106 TWh | ~113 TWh | 133-165 TWh |
| Projets industriels raccordés (GW) | — | ~30 GW signés | — |
| Taux de réalisation | — | 60% si 113 TWh | — |
| **Hydrogène** | — | ~15 TWh | ~25-28 TWh |
| **Total industrie + H2** | ~106 TWh | ~128 TWh | **158-193 TWh** |

**Sources** : RTE Bilan prévisionnel 2025 (industrie : 113 TWh si 60% projets réalisés d'ici 2030, H2 : ~15 TWh), Strategie-Plan gouv (réindustrialisation : 135-165 TWh industrie + 25-28 TWh H2), CRE SDDR (180 TWh/an de demandes industrielles en attente, seulement 15% lancées).

**Détails** : RTE a identifié 30 GW de projets industriels raccordés. Seuls 15% ont lancé les travaux. Les demandes totales représentent +180 TWh/an en potentiel. Les scénarios de réindustrialisation varient : "maintien" = +10-15 TWh, "réindustrialisation" = +50-96 TWh (électricité + H2).

---

## 3. Tableau de Croisement Complet (2035)

### Consommation électrique par usage (scénario rapide)

| Usage | 2025 | 2030 | 2035 | % total 2035 |
|---|---|---|---|---|
| **Résidentiel** | ~140 TWh | ~150 TWh | ~155 TWh | 27% |
| **Tertiaire** | ~55 TWh | ~60 TWh | ~65 TWh | 11% |
| **Industrie** | ~106 TWh | ~113 TWh | ~135 TWh | 23% |
| **Transport** | ~5-6 TWh | ~15-20 TWh | ~61 TWh | 10% |
| **Data Centers** | ~5 TWh | 15-20 TWh | ~28 TWh | 5% |
| **Hydrogène** | <1 TWh | ~15 TWh | ~25 TWh | 4% |
| **Chauffage (PAC)** | ~40 TWh | ~45 TWh | ~50 TWh | 9% |
| **Pertes réseau** | ~30 TWh | ~30 TWh | ~30 TWh | 5% |
| **TOTAL** | ~446 TWh | ~451-510 TWh | ~580 TWh | **100%** |

### Scénario lent (RTE)

| Usage | 2035 |
|---|---|
| Industrie | ~106-113 TWh |
| Transport | ~30-40 TWh |
| Data Centers | ~23 TWh |
| H2 | ~5 TWh |
| Résidentiel/Tertiaire | ~180 TWh |
| **Total** | ~505 TWh |

---

## 4. Capacité vs Demande

### Comparaison production vs tous usages (2035 rapide)

| Indicateur | Valeur |
|---|---|
| Production 2025 | 547,5 TWh |
| Consommation 2035 (rapide) | 580 TWh |
| **Croissance nécessaire** | +33 TWh (+6%) |
| Production cible RTE nucléaire (PPE3) | 380-420 TWh (2030-2035) |
| Renouvelables cible | 270-320 TWh |
| Excédent export si trajectoire lente | ~100+ TWh |

### Comparaison puissance installée vs signés

| Indicateur | Valeur |
|---|---|
| Capacité installée (tous secteurs) | 164,5 GW |
| DC signés RTE | 18 GW (11%) |
| Industrie signés | ~30 GW |
| Total signés industrie+DC+H2 | ~50 GW |
| **% capacité installée** | **~30%** |

---

## 5. Conclusion : Autonomie Énergétique et Surcapacité

### Réponse à la question « Y a-t-il assez d'électricité ? »

| Critère | Résultat |
|---|---|
| **Production suffisante pour DC seuls ?** | ✅ Oui — 28 TWh = 5% de la production |
| **Production suffisante pour DC + Transport ?** | ✅ Oui — 28+61 = 89 TWh = 16% de la production |
| **Production suffisante pour DC + Transport + Industrie ?** | ⚠️ **Juste** — 28+61+135+25 = **~249 TWh** = 45% de la production |
| **France en surcapacité aujourd'hui ?** | ✅ Oui — 547 TWh produits pour 446 TWh consommés (excédent 100 TWh) |
| **L'excédent actuel couvre DC ?** | ✅ Oui — 92 TWh d'export = 3x la demande DC |
| **L'excédent couvre DC+Transport+H2 ?** | ⚠️ **Oui, mais juste** — ~30 TWh de surplus vs ~43 TWh |
| **L'excédent couvre TOUT ?** | ❌ **Non** — il faut produire +50-100 TWh supplémentaires |

### Les 3 constats de RTE (Bilan prévisionnel 2025)

1. **📊 Surcapacité transitoire** : La France produit trop (547 TWh) et exporte 92 TWh. L'électrification des usages est **trop lente** pour absorber ce surplus. L'excédent « durera 2-3 ans ».

2. **⚠️ Frein principal = raccordement, pas production** : RTE a réservé ~18 GW pour DC, ~30 GW pour industrie. Mais 85% des projets industriels n'ont pas encore lancé les travaux. Délais : 3-7 ans pour un raccordement 400 kV.

3. **🎯 L'électrification est le levier de résorption** : RTE appelle à accélérer l'électrification (transport, industrie, chauffage, H2) pour transformer la surcapacité en demande. La trajectoire rapide (580 TWh) est atteignable mais nécessite une volonté politique forte.

### Le paradoxe

> **La France n'a PAS besoin de plus de production pour les data centers.** Elle a besoin de **plus de demande** (électrification) pour absorber son surplus actuel. Les DC sont un **client bienvenu**, pas un problème énergétique. Le vrai défi est d'accélérer l'électrification des transports et de l'industrie pour utiliser un surplus qui s'érode si rien ne change.

### RTE — Citation clé

> *« La France dispose d'une marge exportatrice déjà importante et développe l'équivalent de 10 TWh environ de production renouvelable supplémentaire. [...] il n'y a aucun projet de data center qui attend son raccordement au réseau. C'est plutôt le réseau qui attend son projet. »*
> — **Thomas Veyrenc**, Directeur Général RTE, La Tribune, décembre 2025

### PPE3 (12 février 2026) — Cadre réglementaire

| Cible PPE3 | Valeur |
|---|---|
| Nucléaire | 380-420 TWh/an (2030-2035) |
| Éolien offshore | 15-18 GW (2035) |
| Solaire | 65-90 GW (2035) |
| Hydrogène (électrolyse) | 4,5 GW (2030), 8 GW (2035) |
| Consommation électrique | 555-615 TWh (2035) |

---

## 6. La Balance Commerciale — Que Rapporte l'Export Électrique ?

### La valeur de l'électricité exportée

| Indicateur | 2024 | 2025 |
|---|---|---|
| **Volume net exporté** | 89,0 TWh | **92,3 TWh** (record) |
| **Valeur nette export** | ~€5,0 Md€ | **€5,4 Md€** (record) |
| Valeur brute (prix pays importateurs) | ~€8-9 Md€ | **~€9 Md€** |
| Prix moyen spot FR | 58 €/MWh | **61 €/MWh** |
| Prix moyen export effectif | ~56 €/MWh | **~58,5 €/MWh** |
| Part dans la facture énergie | réduction | **-€5,4 Md€** (baisse facture) |

**Comparaison historique** : entre 2002 et 2019, l'export électrique valait **1-3 Md€/an**. La crise énergétique (2021-2022) a fait exploser les prix et les volumes → record historique.

### Impact sur la balance commerciale globale

| Indicateur | Valeur |
|---|---|
| **Déficit commercial France (2025)** | **-69,2 Md€** (improvement +10 Md vs 2024) |
| Excédent électrique | **+5,4 Md€** (record, meilleur poste export) |
| Facture énergie totale | **44,2 Md€** (baissée de 55,4 Md en 2024) |
| Import combustibles fossiles | **53 Md€** (était 110 Md en 2022) |
| **Ratio** | L'export électrique = **10%** de la facture fossile importée |

### Ce que les 92,3 TWh rapportent concrètement

| Métrique | Valeur |
|---|---|
| **Recette export nette** | **5,4 Md€/an** |
| RTE interconnection revenues | **1,67 Md€** (+41% vs 2024) |
| Émissions évitées en Europe | **19,8 MtCO2eq** (2024) |
| Volume = consommation Belgique entière | ~80 TWh |
| DC 28 TWh à exporter = recette additionnelle | **~1,6 Md€/an** (à 58,5 €/MWh) |

### Impact des Data Centers sur la balance commerciale

| Scénario | Effet balance |
|---|---|
| DC consomment 28 TWh en 2035 | **-1,6 Md€** de recettes export perdues |
| Mais DC paient le réseau (TURPE) | +1-2 Md€/an de revenus RTE |
| DC attirent investissements >200 Md€ | Multiplicateur économique bien supérieur |
| DC évitent import fossile (si décarbonés) | Équivalent +53 Md€ facture fossile évitée |
| **Effet net** | **Positive** — les DC créent plus de valeur économique qu'ils ne coûtent en export perdu |

### Le paradoxe commercial

> **La France exporte 92 TWh pour 5,4 Md€.** Si les 28 TWh des DC étaient aussi exportés, la France gagnerait **1,6 Md€ de plus**. Mais les DC apportent **>200 Md€ d'investissements**, des milliers d'emplois, et un réseau renforcé. Le calcul commercial est largement gagnant pour la France d'accueillir les DC.

> De plus : la facture fossile importée est de **53 Md€**. L'export électrique (5,4 Md€) ne compense que **10%** de cette facture. L'enjeu n'est pas l'export — c'est la **souveraineté** : remplacer les importations fossiles par de l'électricité bas-carbone.

### Sources balance commerciale
- [RTE 2025 Annual Review — Trade](https://analysesetdonnees.rte-france.com/en/annual-review-2025/trade)
- [Trésor-Économie — Résultats du commerce extérieur 2025](https://www.tresor.economie.gouv.fr/Articles/c4e4f991-256d-4547-9835-70659a315ce5/files/58428a93-fb0f-4dae-a887-aac58cd554fa)
- [RTE Annual Results 2025](https://assets.rte-france.com/prod/public/2026-03/2026-03-10-cp-annual-results-2025.pdf)
- [RTE 2024 Annual Review — Trade](https://analysesetdonnees.rte-france.com/en/annual-review-2024/keyfindings)
- [SDES Chiffres clés énergie 2025](https://www.statistiques.developpement-durable.gouv.fr/edition-numerique/chiffres-cles-energie/fr/pdf/chiffres-cles-energie-2025.pdf)

---

## 7. Le Mix Énergétique Français — État des Lieux

### A. Le Paradoxe Français : 20% Électrique vs 80% Carbone

La France est championne de l'électricité bas-carbone (95% de sa production), mais son **mix énergétique total** reste massivement carboné :

| Niveau | Électrique | Fossile direct |
|---|---|---|
| **Électricité (production)** | 95,2% (521 TWh sur 547,5 TWh) | 4,8% |
| **Électricité (consommation finale)** | ~26% du final energy | — |
| **Énergie finale totale** | **~20%** | **~80%** |
| Dont nucléaire | **~15%** du final energy | — |
| Dont renouvelables électricité | ~5% du final energy | — |
| Fossiles directs (transport, chauffage, industrie) | — | **~80%** |

**Explication** : la France consomme de l'énergie sous 3 formes :
- **Électricité** (~26% du final energy) : presque tout nucléaire/hydraulique/éolien/solaire → 95% bas-carbone
- **Chaleur directe** (~30%) : gaz naturel, fioul, propane pour chauffage bâtiments et procédés industriels → 100% fossile
- **Mobilité** (~35%) : essence, diesel, gasoil pour transports routier, aérien, maritime → 98% fossile
- **Autres** (~9%) : charbon industriel, gaz de process, énergie fossile pour chimie

**Conclusion** : même si le mix *électrique* est propre, le mix *énergétique total* reste à **~80% carboné**. L'enjeu n'est pas le nucléaire — c'est l'électrification des 80% restants.

---

### B. Le Parc Nucléaire Français — Âge, Puissance, Fluence Neutronique

#### Composition du parc (janvier 2026)

| Palier | Réacteurs | Puissance unitaire | Puissance totale | Première mise en service |
|---|---|---|---|---|
| **CP0** (Bugey 2-5) | 4 | ~880-910 MWe | ~3,6 GWe | 1978-1979 |
| **CP1** (Blayais, Bugey, Cattenom, Dampierre, Grav. 1-4) | 8 | ~910 MWe | ~7,3 GWe | 1980-1983 |
| **CP2** (Chinon B, Chooz, Dampierre, Grav. 5-6, Penly…) | 20 | ~905-910 MWe | ~18,2 GWe | 1982-1991 |
| **P4** (Flamanville 1-2, Paluel, Saint-Alban) | 8 | ~1330 MWe | ~10,6 GWe | 1984-1986 |
| **P'4** (Belleville, Cattenom, Golfech, Nogent, Penly…) | 12 | ~1310-1330 MWe | ~15,9 GWe | 1987-1993 |
| **N4** (Chinon B5, Civaux, Dampierre, Tricastin) | 4 | ~1450 MWe | ~5,8 GWe | 1997-2002 |
| **EPR** (Flamanville 3) | 1 | 1650 MWe | 1,65 GWe | **2024** (déc.) |
| **TOTAL** | **57** | — | **~63 GWe** | 1978-2024 |

**Données clés** :
- 57 réacteurs dans 18 centrales (2e plus grand parc mondial derrière USA)
- **Âge moyen du parc : ~39 ans** (début 2026)
- 37 réacteurs mis en service entre 1976-1985 → **66% du parc**
- **Tous des PWR** (réacteurs à eau pressurisée), standardisation Framatome
- 56 réacteurs 2e génération + 1 EPR 3e génération
- Fessenheim (2) fermé en 2020 → 14 réacteurs à l'arrêt, 57 en fonctionnement

#### Durée de vie et limite de la cuve : la fluence neutronique

| Paramètre | Valeur |
|---|---|
| **Durée de vie initiale prévue** | **40 ans** (conception) |
| **Prolongation ASN** | **+10 ans par visite décennale** (40→50→60) |
| **Plan Grand Carénage** | Prolongation à **50 ans** (900 MWe) voire **60 ans** |
| **Limite physique** | **Cuve du réacteur** (Réacteur Pressure Vessel — RPV) |
| **Cause** | **Embrittlement par fluence neutronique** (n/cm², E>1 MeV) |
| **Fluence conception 40 ans (3 boucles 900 MWe)** | **6,5 × 10¹⁹ n/cm²** |
| **Fluence conception 40 ans (4 boucles 1300 MWe)** | **4,65 × 10¹⁹ n/cm²** |
| **Fluence à 60 ans** | **~1,5x la fluence conception** |
| **Composant limitant** | **RPV** (non remplaçable, soudé à la centrale) |
| **Mécanisme** | Irradiation neutronique → durcissement → perte de résistance à la fissuration fragile |
| **Mesure** | RTNDT (Adjusted Reference Temperature) — température de référence ajustée |
| **ASN — 900 MWe** | 4e visite décennale 2020-2031, prolongation 50 ans validée (fév 2021) |
| **ASN — 1300 MWe** | 4e PSR : **juillet 2025** → au-delà de 40 ans autorisé, 1re unité : Paluel 1 (début 2026) |
| **ASN — 1450 MWe (N4)** | 3e PSR 2015-2024, au-delà de 40 ans possible |
| **Age limite absolu** | **~50-60 ans** (sous réserve de RPV intacte) |

**Pourquoi la cuve est-elle le composant limitant ?**
- Le RPV est **fondu dans la base de la centrale** — non remplaçable en exploitation
- Il est exposé au **flux neutronique le plus intense** du réacteur (cœur)
- L'embrittlement augmente le RTNDT → réduit la marge de résistance à la fissuration fragile
- Le RPV est conçu avec un **RTNDT initial bas** pour maximiser la marge
- La surveillance (capsules d'acier irradiées) mesure l'évolution en temps réel
- Au-delà de 60 ans, la marge résiduelle devient critique

**Le « Cliff Effect » (effet falaise)** : si aucune prolongation n'était accordée, 13 réacteurs auraient dû s'arrêter d'ici 2020 et 24 de plus entre 2020-2025. Le plan Grand Carénage a évité cela.

#### Planning de prolongation actuel

| Palier | Nb réacteurs | Statut ASN | Fin de vie projetée |
|---|---|---|---|
| **900 MWe (CP0/CP1/CP2)** | 32 | 4e PSR 2020-2031, prolongés à 50 ans | **2025-2035** |
| **1300 MWe (P4/P'4)** | 20 | 4e PSR 2025-2035, prolongés à 50+ ans | **2030-2040** |
| **1450 MWe (N4)** | 4 | 3e PSR terminé, prolongés | **2035-2045** |
| **EPR Flamanville 3** | 1 | Nouveau, 60 ans prévu | **2084** |

---

### C. Programme EPR2 — Le Renouveau Nucléaire

| Paramètre | Valeur |
|---|---|
| **Nombre de réacteurs** | **6** (3 paires) |
| **Sites retenus** | **Penly** (pilote), **Gravelines**, **Bugey** |
| **Puissance unitaire EPR2** | ~1650 MWe chacun |
| **Puissance totale EPR2** | ~9,9 GWe |
| **Construction start** | **2027** |
| **1ère mise en service (Penly)** | **~2038** (retardé depuis 2035) |
| **Intervalle entre unités** | ~18 mois |
| **Coût total programme** | **€67,4 Md€** (révisé depuis €51,7 Md€) |
| **Coût unitaire estimé** | ~€11 Md€ (après économies d'échelle) |
| **Modèle EPR de référence** | Flamanville 3 (1650 MWe, 19,1 Md€, +32 ans retard) |
| **Partenaire livraison** | **Technip Energies** (accord cadre, juil. 2026) |
| **Option supplémentaire** | **8 EPR2** possibles (total 14) |
| **Sites candidats option** | Tricastin, Nogent-sur-Seine, Blayais, Golfech, Creys-Malville, Chinon |
| **Objectif** | 25% de l'électricité française renouvelable d'ici 2035 (en complément) |
| **Création d'emplois** | +30 000 directs et indirects |

**Chronologie EPR2** :
- 2022 : Macron annonce le programme (14 EPR2 possibles)
- 2024 : Penly — préparatifs commencés
- 2025-2026 : ASN valise les conditions de sûreté (cahiers ASNR #07)
- 2026 : Décret Gravelines autorisé (20 août 2026)
- 2027 : Début construction Penly (1ère paire)
- 2028 : Début construction Gravelines (2ème paire)
- 2029 : Début construction Bugey (3ème paire)
- 2035-2038 : Penly 1 en service
- 2037-2040 : Ensemble des 6 EPR2
- **+2035** : EPR2 opérationnels au-delà des années 2100

**EPR Flamanville 3 (référence)** :
- Construction : 2007 → 2024 (17 ans, +32 ans de retard vs planning 2012)
- Coût : **19,1 Md€** (vs 3,3 Md€ prévus) — Cour des comptes
- Puissance : 1650 MWe
- Raccordement : décembre 2024
- Pleine puissance : 14 décembre 2025
- Mise en service commercial : printemps 2026

---

### D. Part des Renouvelables

| Indicateur | 2025 | 2030 cible | 2035 cible |
|---|---|---|---|
| **Solaire** | 30,4 GW (capacité) / 32,9 TWh | 65-90 GW | — |
| **Éolien terrestre** | ~25 GW | 35-40 GW | — |
| **Éolien offshore** | ~2 GW (en développement) | 15-18 GW | — |
| **Hydraulique** | 25,7 GW / 62,4 TWh | stabilisé | — |
| **Biomasse** | ~10,9 TWh | — | — |
| **Total renouvelable électricité** | ~148 TWh (27%) | ~200 TWh | ~270-320 TWh |
| **Part éolien+solaire dans prod.** | ~15% | 25-30% | 30-40% |
| **Ensoleillement France** | 1 700-2 200 kWh/m²/an | — | — |

**PPE3 cibles renouvelables** :
- Éolien offshore : 15-18 GW (2035)
- Solaire : 65-90 GW (2035)
- Éolien terrestre : développement accéléré

---

### E. Tableau Récapitulatif — Mix Énergétique 2025 vs 2035

| Source | Électricité (2025) | Électricité (2035 rapide) | Énergie finale (2025) |
|---|---|---|---|
| **Nucléaire (parc actuel)** | 373 TWh (68%) | ~250-300 TWh (43-52%) | ~15% |
| **EPR2 (nouveaux)** | — | ~10-15 TWh | — |
| **Prolongations** | — | +20-40 TWh (50-60 ans) | — |
| **Hydraulique** | 62,4 TWh (11%) | ~60-65 TWh | ~2% |
| **Éolien (terre+mer)** | ~30 TWh (6%) | ~80-100 TWh | ~1% |
| **Solaire** | ~33 TWh (6%) | ~80-100 TWh | ~1% |
| **Renouvelables thermiques** | ~11 TWh (2%) | ~15 TWh | ~4% |
| **Fossiles** | ~25 TWh (4%) | ~15-25 TWh | ~40% |
| **FINAL ENERGY fossile direct** | — | — | **~80%** (transport+chauffage+industrie) |

**L'enjeu** : d'ici 2035, la France doit passer de 20% d'électricité dans son énergie finale à ~30-35%. Cela nécessite :
- Électrifier le transport (~61 TWh de VE en 2035)
- Électrifier le chauffage (~50 TWh de PAC)
- Électrifier l'industrie (+15-60 TWh selon scénario)
- Produire de l'hydrogène vert (~25 TWh)
- Maintenir et étendre le nucléaire (prolongations + EPR2)
- Développer massivement les renouvelables (solaire, éolien offshore)

Voir aussi : [`GLOSSAIRE_VIEILLISSEMENT_CUVE.md`](GLOSSAIRE_VIEILLISSEMENT_CUVE.md) — glossaire technique (Embrittlement, RTNDT, Fluence, PTS, etc.)

---

### Sources
- [World Nuclear Association — France](https://world-nuclear.org/information-library/country-profiles/countries-a-f/france) — avr. 2026
- [Connaissance des Énergies — Parc nucléaire français](https://www.connaissancedesenergies.org/fiche-pedagogique/parc-nucleaire-francais) — juin 2026
- [ASNR — Cahiers #07 1300 MWe](https://regulation-oversight.asnr.fr/information/publications/les-cahiers-de-l-asnr-brochure/les-cahiers-de-l-asnr-07-1300-mwe-nuclear-reactors) — janv. 2026
- [EDF — Programme EPR2](https://www.edf.fr/groupe-edf/produire-une-energie-respectueuse-du-climat/lenergie-nucleaire/nouveau-nucleaire/programme-epr2) — août 2026
- [World Nuclear News — EPR2](https://www.world-nuclear-news.org/articles/second-epr-site-authorised-for-site-preparations) — août 2026
- [IAEA — France National Report 2026](https://www.iaea.org/sites/default/files/french-national-report-vf_scm_fr1.pdf)
- [IAEA — PLIM Symposium](https://www-pub.iaea.org/MTCD/publications/PDF/P1362_CD/htm/pdf/Panel%20Presentations/BezdikianPanel.pdf)
- [Politico — Nuclear phase-out debate](https://www.politico.eu/article/nucleaire-la-fermeture-de-centrales-ne-fait-plus-recette-a-gauche) — août 2026
- [Optima Énergie — État du parc nucléaire 2026](https://www.optima-energie.fr/blog/actualites/letat-du-parc-nucleaire-francais-une-situation-preoccupante) — avril 2026
- [EEA — France final energy consumption](https://www.eea.europa.eu/en/europe-environment-2025/countries/france/final-energy-consumption)
- [NRC — Reactor Vessel Embrittlement](https://www.nrc.gov/docs/ML2209/ML22097A130.pdf)
- [Le Moniteur — L'électrification est à la traîne, alerte RTE](https://www.lemoniteur.fr/vie-du-btp/entreprises/rte/en-france-lelectrification-est-a-la-traine-alerte-rte.J3DE55TDONFITNMLC2HQEXSDZ4.html) — 10 déc. 2025
- [Fondation IFRAP — Bilans électriques prévisionnels RTE : risques de black-out](https://www.ifrap.org/agriculture-et-energie/bilans-electriques-previsionnels-rte-risques-de-black-out) — 16 déc. 2017
- [Le Monde — RTE évoque un ralentissement des renouvelables](https://www.lemonde.fr/economie/article/2025/12/09/pour-juguler-la-surcapacite-d-electricite-rte-evoque-un-ralentissement-du-developpement-des-renouvelables_6656591_3234.html) — 9 déc. 2025
- [RTE Bilan Électrique 2025](https://assets.rte-france.com/prod/public/2026-03/Bilan-electrique-2025-rapport-complet.pdf)

---

---

## 8. Surcapacité Électrique et Ralentissement de l'Électrification (déc. 2025)

### Constat central : la France surproduit, l'électrification est à la traîne

**Source** : RTE Bilan Prévisionnel 2025 actualisé (9 déc. 2025), [Le Moniteur](https://www.lemoniteur.fr/vie-du-btp/entreprises/rte/en-france-lelectrification-est-a-la-traine-alerte-rte.J3DE55TDONFITNMLC2HQEXSDZ4.html)

| Constat | Détail |
|---|---|
| **Ajustement à la baisse** | RTE a révisé les besoins électriques de la France à 2035 **−35 TWh** vs sa précédente analyse (2023) |
| **Trajectoire « lente »** | La France est sur une trajectoire de décarbonation lente qui ne permet pas d'atteindre les objectifs climatiques |
| **Surcapacité avérée** | **Épisode de surcapacités électriques jusqu'en 2027-2028** |
| **Avantage unique** | France : 95% d'électricité décarbonée (EnR + nucléaire) — « avantage quasi-unique en Europe » |
| **Deux scénarios** | **Lent** = 505 TWh en 2035 ; **Rapide** = 580 TWh en 2035 |
| **Frein** | L'électrification des usages (transport, chauffage, industrie) est **trop lente** pour absorber le surplus |

### Les deux scénarios RTE (déc. 2025)

| Scénario | Consommation 2035 | Objectif climat | Trajectoire |
|---|---|---|---|
| **Lent** (trajectoire actuelle) | **505 TWh** | ❌ Non atteint | Décarbonation lente, industrie en recul |
| **Rapide** (objectif) | **580 TWh** | ✅ Atteint | Électrification accélérée des usages |
| **Révision vs 2023** | −35 TWh | — | L'électrification est à la traîne |

### La solution : accélérer l'électrification, pas ralentir les EnR

RTE appelle à **« manier avec proportionnalité »** :

- **Ralentir les EnR** = mauvaise solution (Xavier Piechaczyk, président RTE, alerte)
- **Accélérer l'électrification** (transport, chauffage, industrie) = solution la moins coûteuse pour absorber le surplus
- Le **gouvernement** travaille sur une **stratégie d'électrification complémentaire** à la PPE3

### Source IFRAP : le risque blackout et le contexte historique

**Source** : [Fondation IFRAP — Bilans électriques prévisionnels RTE : risques de black-out](https://www.ifrap.org/agriculture-et-energie/bilans-electriques-previsionnels-rte-risques-de-black-out) (déc. 2017)

| Avertissement IFRAP | Détail |
|---|---|
| **PV hivernal = 0** | Production solaire nulle de 17h à 21h en hiver (pic de consommation) |
| **Pas de stockage inter-saisonnier** | Batteries et power-to-gas ne couvrent pas les pics hivernaux prolongés |
| **Capacité d'import limitée** | ~5 GW maximum (vs pics de 100+ GW) |
| **Chauffage électrique** | Rend la France **plus vulnérable** aux pics de froid que ses voisins |
| **Nucléaire vieillissant** | Grand carénage immobilise une partie du parc — réduit la capacité dispo en hiver |
| **Export = variable d'ajustement** | Scénarios RTE reposent sur des importations qui ne seront pas disponibles en 2035 |

> *« Le système électrique de la France est maintenant fragile. »* — IFRAP (2017)

> *« La France dispose d'une marge exportatrice déjà importante et développe l'équivalent de 10 TWh environ de production renouvelable supplémentaire. [...] il n'y a aucun projet de data center qui attend son raccordement au réseau. C'est plutôt le réseau qui attend son projet. »* — Thomas Veyrenc, DG RTE, La Tribune, déc. 2025

### Impact sur les Data Centers

| Fenêtre | Opportunité DC | Risque |
|---|---|---|
| **2025-2027** | **Surcapacité → raccordement facile, prix bas** | Les DC n'utilisent que 15% de la puissance signée |
| **2027-2030** | L'électrification rattrape → tension croissante | Délais de raccordement rallongés |
| **2030-2035** | Scénario rapide (580 TWh) → forte demande | Concurrence transport + industrie + DC |
| **Post-2035** | EPR2 en ligne → résolution | Dépend de la réalisation EPR2 |

> **Implication** : la fenêtre 2025-2027 est la **période optimale** pour le raccordement des data centers en France (surcapacité, prix bas, disponibilité). Au-delà, la compétition pour l'électricité s'intensifie avec l'électrification des transports et de l'industrie.

### Le paradoxe résumé

> **La France produit trop et consomme trop peu.** L'électrification des usages est à la traîne, créant un surplus de 90-100 TWh exporté à 5,4 Md€/an. Les data centers sont un **client bienvenu** pour absorber ce surplus transitoire. Le vrai défi n'est pas la production — c'est la **vitesse d'électrification** des transports, du chauffage et de l'industrie.

---

## Sources principales

- [RTE Bilan Électrique 2025](https://assets.rte-france.com/prod/public/2026-03/Bilan-electrique-2025-rapport-complet.pdf) — 25 fév. 2026
- [RTE Bilan Prévisionnel 2025-2035](https://assets.rte-france.com/prod/public/2025-12/2025-12-23-bilan-previsionnel-2025-consommation.pdf) — 23 déc. 2025
- [RTE Les data centers en chiffres clés](https://www.rte-france.com/bases-electricite/consommation-electricite/essor-data-centers-france) — 6 mars 2026
- [RTE Électrification des transports](https://www.rte-france.com/bases-electricite/consommation-electricite/electrification-des-transports) — 25 juin 2026
- [RTE Bilan prévisionnel 2025 — Communiqué](https://www.rte-france.com/actualites/bilan-previsionnel-2025-2035-france-est-position-avantageuse-electrifier-atteindre-ses) — 23 déc. 2025
- [Enedis Prospective 2035-2050](https://observatoire.enedis.fr/sites/enedis_ote/files/2025-06/rapport_prospectif_version_finale.pdf)
- [PPE3 (Décret 12 fév. 2026)](https://www.dlapiper.com/en-gb/insights/publications/2026/03/france-s-2026-2035-energy-roadmap) — DLA Piper
- [SDES Chiffres clés énergie 2025](https://www.statistiques.developpement-durable.gouv.fr/edition-numerique/chiffres-cles-energie/fr/pdf/chiffres-cles-energie-2025.pdf)
- [Strategie-Plan gouv — Réindustrialisation 2035](https://www.strategie-plan.gouv.fr/files/2025-02/fs-2024-dt-mission-industrie-22juillet10h-couv-final%20(2).pdf)
- [CRE SDDR 2025 Consultation](https://www.cre.fr/fileadmin/Documents/Consultations_publiques/2025/250918_Consultation_2025-08_SDDR_RTE-en.pdf)
- [Reuters — France electrification drive](https://www.reuters.com/business/energy/france-set-out-ambitious-electrification-drive-this-week-2026-02-09) — 9 fév. 2026
- [RTE SDDR 2025 — Fiche 5C (Raccordement DC)](https://assets.rte-france.com/prod/public/2025-02/SDDR2025-principales-orientations-fiche5-raccordement-industrie_0.pdf)
